# calculation-method-spec-v3.md(完成版)

作成日: 2026-09-02
方針: コード変更なし。既存31/31テスト維持。推測で数値を埋めない。

---

## STEP 1｜項目別ステータス分類(確定 / 二次資料で確認 / 原本確認待ち)

| 項目 | ステータス | 内容 |
|---|---|---|
| W/m²方式(計算骨格) | **確定** | `熱負荷=(最大熱負荷+補正熱負荷)[W/m²]×面積×補正係数`という構造そのものはSHASE-S112系の実務資料で複数確認、現行エンジンと骨格一致。採用継続 |
| 基準熱負荷(飲食店舗の具体的数値) | **原本確認待ち** | SHASE-S112の飲食店舗の値そのものは未取得。現行244W/m²との関係も未確定 |
| 補正熱負荷(室温以外の補正項目全般) | **原本確認待ち** | 存在は確認、内訳・網羅性は未確認 |
| 室温設定補正 | **二次資料で確認** | +24W/㎡(冷房24℃)、+19W/㎡(暖房22℃)という絶対値加算方式をselecta.jp(SHASE-S112-2009準拠と明記)で確認。規格原本での裏取りは未実施 |
| 構造補正(RC造/鉄骨木造造の違い) | **二次資料で確認** | 最大熱負荷テーブルがRC造用・鉄骨木造用で分かれる構造を確認。数値そのものは未取得 |
| 予熱・予冷時間補正 | **二次資料で確認** | RC造×1.13、鉄骨造・木造×1.33(基準60分→30分)をselecta.jpで確認 |
| 地域補正 | **原本確認待ち** | 「地域補正係数」という項目の存在のみ確認。数値表は未取得 |
| 方位 | **二次資料で確認(構造のみ)** | テーブルの軸であることを確認(南向き・西向き等の例値あり)。飲食店舗分は未取得 |
| 階位置(最上階・中間階) | **二次資料で確認(構造のみ)** | テーブルの軸であることを確認。数値は住宅例のみ取得、非住宅分は未取得 |
| 窓面積率 | **二次資料で確認(構造のみ)** | 「窓面積率=100×窓面積/(窓面積+外壁面積+天井裏外壁面積)」という定義式を確認。区分の刻み幅・具体的な段階は未取得 |
| 断熱性能(高中低) | **二次資料で確認(構造のみ)** | 「外皮断熱の高中低」という区分の存在と、判定図で判定するという記述を確認。判定基準の数値は未取得 |
| 建物用途(区分の存在) | **二次資料で確認** | 住宅系(戸建・集合)に加え、ロビー・劇場客席・図書館閲覧室・公民館研修室・飲食店舗等の非住宅室用途区分が存在することを確認。飲食店舗の数値のみ未取得 |
| 冷房 | **二次資料で確認(部分)** | 室温補正値(+24W/㎡)を確認。基準熱負荷自体は未確認 |
| 暖房 | **二次資料で確認(部分)** | 室温補正値(+19W/㎡)を確認。基準熱負荷自体は未確認 |

**「確定」に区分できたのは計算骨格(W/m²×面積×補正係数という式の形)のみ。** 個別の数値のほとんどは二次資料止まりであり、規格原本による裏取りができていません。

---

## STEP 2｜現行hvac-calc-engine.jsとの差分表

| 項目 | 現行コード(行番号) | 正式基準との関係 |
|---|---|---|
| 244W/m²(飲食店冷房) | 29行目 `coolingWm2: 244` | **未確認**。SHASE-S112由来か本アプリ独自かの最終確定に至らず |
| ±3%/℃(温度設定補正) | 149-150行目 | **不一致の疑い強い**。SHASE-S112系は絶対値加算(+24W/㎡等)、現行は乗算比率(×1.03など)で計算方式そのものが異なる |
| 用途係数(8区分、W/m²) | 27-34行目 | **不一致**。SHASE-S112は用途単独ではなく構造・断熱・方位・階・窓面積率との組み合わせテーブル。現行は用途のみで単純化しすぎ |
| 地域係数(REGIONS) | 41行目〜 | **未確認**。SHASE-S112の地域補正係数と数値・考え方が一致するか不明 |
| 安全率 | (既に撤廃済み、計画余裕として分離) | 国交省基準が特定係数を強制しないことと整合(前回確認済み、変更なし) |
| 人員負荷(60W/50W) | OCCUPANT_HEAT(64行目〜) | **未確認**。SHASE-S112本体からの人体発熱数値は今回未確認 |
| 外気負荷 | ventilationM3hのみ(181行目)、熱量化なし | **不明**。SHASE-S112の最大熱負荷に外気負荷が含まれるか別立てか未確定(EE設計資料に「外気負荷を除く」という注記があり、別立ての可能性が高い) |
| 窓・日射 | **未実装** | SHASE-S112では窓面積率がテーブルの軸。現行に該当入力なし |
| 壁・屋根・床(外皮) | **未実装** | SHASE-S112では構造・断熱性能がテーブルの軸。現行に該当入力なし |
| 照明 | **未実装** | SHASE-S112本体からは未確認。建築研究所の内部発熱実測調査(kenken.go.jp)が代替候補だが数値未取得 |
| 機器発熱 | **未実装** | 同上 |
| 機器選定 | EQUIPMENT_DB等(既存) | SHASE-S112の対象外(機器選定は別体系)。前回レビューの内容から変更なし |

---

## STEP 3｜244W/m²の隔離方針(コード変更はしない、方針のみ確定)

**244W/m²を含む`BUILDING_TYPES`の全係数を「正式根拠未確認の暫定値」として明確に隔離する設計方針を確定する。**

次工程でコード実装する際は、以下の構造にする(今回は設計のみ、実装しない):

```javascript
// 実装イメージ(未実装・次工程用)
const BUILDING_TYPES = [
  {
    id: "restaurant",
    coolingWm2: 244,
    status: "provisional",              // "confirmed" | "provisional"
    source: "本アプリの暫定仮定値。SHASE-S112等の正式根拠は未確認(2026-09-02時点)",
  },
];
```

UIには現行の`DataTag`(実データ/サンプル/要確認)の考え方を、**負荷計算の原単位そのものにも適用**し、「この244という数字は正式基準ではありません」という表示を、現状よりさらに明確化する。**正式値と誤認される状態を作らない、という制約を満たすには、この隔離を「削除」ではなく「明示」で対応する。**

---

## STEP 4｜±3%/℃の扱い(修正対象として明記、確定値としては未実装)

現行の`tempFactorCooling = 1 + (26-coolingSetTemp)*0.03`という**乗算比率方式**は、SHASE-S112系資料で確認した**絶対値加算方式(+24W/㎡等)**と構造が異なることが判明した。これは「係数の値が違う」という程度の差ではなく、**計算方式そのものが違う**という重大な差分である。

**ただし、+24W/㎡・+19W/㎡という数値が、規格原本のどの設定条件(基準室温は何℃か等)に対する補正なのかが未確認のため、この数値をそのままコードに組み込むことはしない。** 例えば「+24W/㎡は基準26℃から24℃への2℃差に対する補正」なのか「別の基準温度からの補正」なのかで、適用方法が変わる。原本確認まで、この項目は「修正対象と判明しているが、正確な置き換え式は未確定」という状態で保留する。

---

## STEP 5｜二重計上防止設計(確定)

**原単位方式と詳細負荷方式は、同一の計算結果内で混在させない。** 以下のルールを確定する。

1. **原単位方式(現行の244W/m²等)を使う場合**:窓・方位・照明・機器発熱等の詳細項目を個別入力しても、それらを原単位の結果に**追加加算しない**。理由:原単位が何を含むか出典不明のため、加算すると二重計上の可能性を排除できない。
2. **詳細負荷方式(将来の窓・方位・照明等の個別入力)を使う場合**:原単位(244等)を**一切使用しない**。構造体・窓・日射・照明・人体・機器発熱・外気をすべて個別計算し、合算する。
3. **2つの方式は計算結果を分けて保持し、同一の`requiredCapacityKW`に混在させる実装を禁止する。** ユーザーがどちらの方式で計算されたかを常に明示する(現行の`includeOccupantLoad`と同様の「明示的な切替」という設計思想を踏襲)。

---

## STEP 6｜SHASE-S112原本入手時の確認チェックリスト

原本(空気調和・衛生工学会発行)を入手した場合、以下の優先順位で確認する。

1. **「飲食店舗」の基準熱負荷(冷房・暖房別)** — 最優先。現行244W/m²の検証に直結
2. **「最大熱負荷」テーブルの軸構成**(用途×構造×断熱×方位×階×窓面積率の全区分一覧)
3. **「補正熱負荷」の一覧**(室温設定以外にどんな補正項目があるか)
4. **「構造」区分の定義**(RC造/鉄骨造/木造の判定基準)
5. **「窓面積率」の区分刻み**(何%刻みでテーブルが分かれるか)
6. **「方位」の区分**(4方位か8方位か)
7. **「階位置」の区分**(最上階・中間階の2区分か、それ以上か)
8. **「室温」補正の基準温度**(+24W/㎡が何℃基準からの補正か)
9. **「地域」補正係数の数値表**(全国のどの都市が何係数か、現行REGIONSとの対応関係)

---

## STEP 7｜実装タスクリスト(コード未修正、次工程用)

| No | 対象ファイル | 変更内容 | 根拠 | 実施可否 |
|---|---|---|---|---|
| 1 | `hvac-calc-engine.js` | `BUILDING_TYPES`各要素に`status`/`source`フィールドを追加(STEP3の隔離構造) | 本仕様書STEP3 | **今すぐ実施可能**(原本不要) |
| 2 | `hvac-calc-engine.js` | 温度設定補正を絶対値加算方式に変更 | 本仕様書STEP4 | **原本確認待ち**(正確な基準温度・数値が未確定) |
| 3 | `hvac-calc-engine.js` | 予熱・予冷時間補正係数(RC1.13/木造鉄骨1.33)の追加 | 本仕様書STEP1(二次資料で確認済み) | **条件付きで実施可能**(値は取得済みだが、規格原本での裏取りなしに実装してよいかは要判断) |
| 4 | `hvac-calc-engine.js` | 建物構造(RC/鉄骨木造)を新規入力として追加 | STEP2差分表 | **原本確認待ち**(具体的な数値テーブルが必要) |
| 5 | `hvac-calc-engine.js` / jsx | 二重計上防止のための「原単位方式/詳細方式」明示的切替構造の追加 | STEP5 | **今すぐ実施可能**(数値に依存しない構造の話) |
| 6 | `hvac-calc-engine.test.js` | STEP3の`status`/`source`フィールド網羅性テストを追加(EQUIPMENT_DBの既存テストと同様の考え方) | STEP3 | **今すぐ実施可能** |

**原本なしでも着手できるのは1・5・6(構造・隔離・状態管理)。数値そのものが必要な2・4は原本待ち。3は要判断。**

---

## STEP 8｜進捗報告

- **現在**:計算方式調査・仕様確定の最終段階(コード未着手)
- **今回完了したこと**:14項目の3分類(確定/二次資料/原本待ち)、engine.jsとの差分表完成、244の隔離方針確定、±3%/℃の修正要否確定(方式自体は要修正、数値は保留)、二重計上防止ルール確定、原本入手時チェックリスト作成、実装タスク6件の洗い出し
- **残作業**:SHASE-S112原本の入手(空気調和・衛生工学会への発注)、原本入手後のSTEP6チェックリスト全項目確認、実装タスク2・4の数値確定
- **コード修正**:対象ファイルは`hvac-calc-engine.js`・`hvac-load-calculator.jsx`(共有ロジックブロックのため実質1箇所)・`hvac-calc-engine.test.js`の3ファイル。項目数は実装タスク6件のうち、原本なしで着手可能なもの3件(status/sourceフィールド追加、二重計上防止構造、テスト追加)
- **テスト**:既存31件はロジックの計算式自体を変更しないため維持される見込み(status/sourceフィールド追加は既存の数値計算に影響しない)。二重計上防止構造の追加時は新規テストのみ追加し、既存を削除・改変しない
- **実ブラウザ確認**:引き続き未実施(本セッション環境の制約、既知の課題として残存)
- **第一完成版までの残り作業量(AI作業時間見積り)**:
  - 原本なしで今すぐ着手できる範囲(STEP7の1・5・6):**AI作業として概ね1セッション程度**(コード変更+テスト追加+同期検証+ブラウザ確認依頼)
  - 原本入手後に必要な範囲(STEP7の2・4、数値確定と再実装):**原本入手後、追加でAI作業1〜2セッション程度**(原本の該当ページ精読、数値のコードへの反映、再テスト)
  - **合計で、原本入手というボトルネックを除けば、AI側の実作業自体はセッション2〜3回分程度で完了できる見込み。** ただし原本入手(発注・到着)にかかる実時間はAI作業時間に含まれない外部要因。

コードは今回も変更していません。次工程として、STEP7の1・5・6(原本不要な3項目)から着手してよいかご確認をお願いします。
