# 244W/m² 国基準適合性 最終判定資料

作成日: 2026-09-02
方針: 国土交通省・国が指定する公的資料を最優先とし、業界団体資料は補助的参考情報として扱う。推測は行わない。コード変更なし。

---

## 1. 国土交通省「建築設備設計基準」の熱負荷計算方法

**令和6年版(国営設第159号)の無償公開範囲(mlit.go.jp/gobuild/content/001390961.pdf)を全文確認済み(前回セッション)。** 同基準第4編第1章第2節は、冷房負荷8項目・暖房負荷5項目を個別に算定する方式を定めており、**単一のW/m²係数を面積に掛ける方式そのものは、この基準が定める算定方法ではありません。**

---

## 2. 国交省が公表している「単位面積当たり熱負荷」の設定例

**実施設計用の具体的な計算式・数値データは、「建築設備設計基準」本体(第159号)ではなく、別冊「建築設備設計基準の資料」(令和6年3月8日国営設第160号)に収録されています。** 今回、公共建築協会(PBA)・全国官報販売協同組合という独立した2つの販売元情報を確認し、この資料が**書籍として有償販売されているものであり、Web上に無償公開されていないこと**を改めて確認しました。したがって、**この資料に記載されている可能性のある数値そのものは、本セッションでは確認不可能です。**

---

## 3. 用途別固定W/m²値が国の資料に存在するか

**別の制度で近い概念を発見しましたが、目的が異なります。** 国立研究開発法人建築研究所・国土交通省国土技術政策総合研究所が公表する「モデル建物法の計算仕様書」(建築物省エネ法に基づく一次エネルギー消費量計算、kenken.go.jpで無償公開)には、建物用途ごとの「モデル建物」に対する基準熱源容量(冷房:AC4、暖房:AC10)という概念があります。

**ただし、これは空調機器の選定容量を決めるためのものではなく、「設計建物の熱源能力÷モデル建物の基準熱源能力」という比率(kc, kh)を算出し、省エネ基準適合性(BEI)を判定するための正規化基準値です。** 目的・使途が本アプリの「必要kWを算出する」という用途とは異なります。またモデル建物ごとの具体的な数値(W/m²換算値)は、今回取得したPDF抜粋には含まれておらず、追加のモデル設定表(別表)を取得しないと確認できません。

---

## 4. その数値がどの用途・条件に適用されるか

モデル建物法の「標準設定仕様」として、**外壁U値=1.0、屋根U値=0.8、窓U値=4.12、窓η値=0.413**という数値を確認しました(mlit.go.jp/common/001103748.pdf)。これは実在する国交省公表の外皮性能標準値です。ただし、これは省エネ基準適合性判定用の「標準仕様」であり、個別の実在建物の熱負荷計算にそのまま使ってよい値とは限りません(適合判定の基準点として設定された値のため)。

---

## 5. 現在の244W/m²は国の基準・公的資料のどこに由来するか

**どこにも由来しません。** 上記1〜4のいずれの資料にも244という数値、またはそれに相当する飲食店の熱負荷原単位は確認できませんでした。244は本アプリ開発初期に外部資料を参照せず設定した仮定値であることを、改めて確認しました。

---

## 6. 244W/m²が国の基準値として確認できるか

**確認できません。**

---

## 7. 判定

# **C:国の基準としての根拠なし**

| 判定 | 内容 |
|---|---|
| A(明確な根拠あり) | 該当しません |
| B(近いが条件付き・参考値) | 該当しません(モデル建物法は目的が異なるため「近い参考値」とも言えません) |
| **C(国の基準としての根拠なし)** | **該当します。244W/m²を正式な国基準値としてコードに固定しません(現状維持)** |

---

## 8. 国交省基準に沿って熱負荷計算を行う場合の正しいフロー

**重要な結論:国交省基準に厳密に従う場合、「用途別の単一W/m²を面積に掛ける」という方式そのものが、そもそも国交省基準の算定方法ではありません。** 正しく国交省基準(建築設備設計基準)に整合させるには、単一係数の妥当な数値を探すのではなく、以下の個別積み上げ方式に置き換える必要があります(前回までの詳細モード仕様書v1.0で構造のみ設計済み、実際の数値係数は依然未確定)。

```
入力値(用途・面積・外皮仕様・窓面積・方位・室内条件・外気条件)
  ↓
①構造体負荷 = U値×面積×ΔT
②ガラス面負荷 = U値×窓面積×ΔT
③日射負荷 = 窓面積×SC×日射量(方位・時刻別)
④照明負荷 = 面積×照明W/m²
⑤人体負荷 = 人数×W/人(顕熱・潜熱)
⑥その他室内負荷 = 機器発熱等の積み上げ
⑦すきま風負荷(基準に算定式あり)
⑧外気負荷 = 外気量×比エンタルピー差
  ↓
①〜⑧の時刻別合計の最大値 = 設計最大負荷(kW)
  ↓
必要空調容量
```

**「W/m²」という単一の原単位で最終的なkWが決まる、という発想自体が、国交省基準の想定する計算方法とは異なります。** W/m²のような簡易原単位は、ダイキン公式サイト等の**業界の簡易選定ツール(参考情報)としては実在**しますが、これは国の基準ではなく、あくまで初期概算のための実務便宜上の方法です。

---

## まとめ

1. 244W/m²は**C判定(国の基準としての根拠なし)**。正式な国基準値としては扱いません(現状の運用を継続)
2. 国交省基準に完全準拠するなら、単一原単位方式自体を積み上げ方式に置き換える必要があり、「244を正しい数値に差し替える」という問題設定自体が本質的ではありません
3. 有償の「建築設備設計基準の資料」(国営設第160号)を入手すれば、U値・原単位等の正式数値を確認できる可能性がありますが、本セッションでは入手・参照できません
4. モデル建物法(建築物省エネ法)は無償公開されている実在の政府資料ですが、目的が省エネ基準適合判定であり、本アプリの機器選定用途にそのまま転用できる数値ではありません

コードは変更していません。今回の判定(C)を踏まえ、244W/m²を含む現行の原単位方式は「本アプリの概算モデル」という位置づけのまま維持することを推奨します。国基準への正式準拠を目指す場合は、有償資料の入手、またはSHASE便覧等の専門資料の入手が次の必須ステップです。
