# 空調負荷計算エンジン プロ仕様化 設計仕様書

作成日: 2026-09-02
対象: 「簡易空調負荷計算 → 機器選定 → 価格比較 → 概算見積」アプリの計算エンジン部分
ステータス: **設計検討段階。コードは未変更。**

---

## 0. 前提とスコープ

- 本書は、現行アプリの計算ロジックを「簡易概算モード」と「詳細負荷計算モード」に分離し、詳細モードを実務の考え方に近づけるための設計検討です。
- 「業界標準」「一般的」「妥当」という語は、根拠資料を明示できる場合を除き使用していません。裏付けのない箇所は「本アプリの仮定」「実務解説記事の目安値(公的基準ではない)」等、出典の性質を明記しています。
- 一次資料として **「建築設備設計基準」(国土交通省大臣官房官庁営繕部設備・環境課監修、令和6年版、令和6年3月8日 国営設第159号)** を確認しました。二次資料として実務解説記事を1件参照しましたが、これは公的基準ではなく「解説記事の目安値」として区別しています。SHASE(空気調和・衛生工学会)の「空気調和・衛生工学便覧」は、今回のセッションでは原文を参照できていません。詳細モードの実装前に別途入手・確認が必要です。

---

## 1. 現在の計算式(現状の再掲・監査結果)

| 項目 | 現在の式 | 位置づけ |
|---|---|---|
| 冷房負荷 | 延床面積 × 冷房原単位(W/m²) × 地域係数 × 温度補正 × 1.15 ÷ 1000 | 面積あたり原単位法。断熱・窓面積・方位・内部発熱等の個別要因を反映しない |
| 暖房負荷 | 同上(暖房原単位・暖房用係数) | 同上 |
| 温度設定補正 | 1 ± (設定温度差)×3%/℃ | **本アプリ独自の仮定式。根拠資料なし** |
| 安全率 | 一律×1.15 | 負荷計算・機器選定の両方に効いており、掛けどころが未分離 |

このモデルは初期計画段階の「概算」としては成立しますが、実務の熱負荷計算(構造体・窓・日射・人体・照明・機器・外気・すきま風を個別に積み上げる方式)とは別物です。

---

## 2. プロ仕様に変更する計算式(提案)

### 2-A. 簡易概算モード(現行を維持しつつ位置づけを明確化)

現行の面積原単位法はそのまま残しますが、次の2点を変更します。

1. 温度設定補正(±3%/℃)は「**本アプリの概算仮定であり、外部基準ではありません**」と画面上に明示する。
2. 安全率という語をやめ、「**概算モードの丸め・余裕(本アプリ仮定)**」という名称にして、機器選定側の余裕率と混同しないようにする。

計算式自体は変更しません(監査結果どおり、根拠を持たない式である旨の告知を強化するのみ)。

### 2-B. 詳細負荷計算モード(新規)

「建築設備設計基準」第4編第1章第2節が定める負荷項目<cite index="49-1">(冷房8項目・暖房5項目)</cite>を個別にモデル化します。各項目の計算式(案)は以下のとおりです。

#### ① 構造体貫流負荷(顕熱)
```
Q_wall = U_wall × A_wall × ΔT_実効
```
- U_wall: 壁体等の熱貫流率(W/m²K)。構造・断熱仕様により異なる。
- ΔT_実効: 外気温度と室内温度の差、またはSHASE等が示す実効温度差(ETD)。日射・蓄熱を考慮する場合はETD法、考慮しない場合は単純温度差法。**どちらを採るかで結果が変わるため、詳細モードでは方式を選択式にする案**。

#### ② 窓ガラス貫流負荷(顕熱)
```
Q_glass_conduction = U_glass × A_glass × ΔT
```
- U_glass: ガラスの熱貫流率(単板/複層/Low-E等で異なる)

#### ③ 日射負荷(顕熱)
```
Q_solar = A_glass × SC(または η) × I_solar
```
- SC: 遮蔽係数、η: 日射熱取得率。ブラインド・庇の有無で変動。
- I_solar: 方位・時刻別の日射量(気象データが必要)

#### ④ 人体負荷(顕熱・潜熱)
```
Q_person_sensible = 在室人数 × 顕熱発熱量(W/人)
Q_person_latent   = 在室人数 × 潜熱発熱量(W/人)
```
- 顕熱・潜熱の発熱量は、作業強度(事務作業・軽作業・調理作業等)で変わる。実務解説記事では事務作業時で顕熱約60W/人・潜熱約50W/人が目安値として示されているが、これは<cite index="53-1">株式会社パラダイムの解説記事によるものであり、公的基準そのものではありません</cite>。飲食店等の調理・接客作業ではより高い値が必要になります。

#### ⑤ 照明負荷(顕熱)
```
Q_light = A_room × 照明W/m²
```
- LED化が進んだ現在の一般的なオフィスでは10〜15W/m²程度という解説記事の目安がありますが<cite index="53-1">、これも公的基準の数値ではなく実務解説記事の目安値です</cite>。実際は照明計画・器具効率により変わります。

#### ⑥ 機器発熱(OA機器・厨房機器等、顕熱主体)
```
Q_equip = A_room × 機器W/m² または 機器台数×単体発熱量
```
- 飲食店の厨房機器発熱は特に大きく、メーカーカタログの機器別発熱量を積み上げる方式が望ましい。

#### ⑦ 外気負荷(顕熱・潜熱)
```
Q_oa_sensible = V_oa × ρ × Cp × (T_out - T_in)
Q_oa_latent   = V_oa × ρ × (X_out - X_in) × r
```
または
```
Q_oa = V_oa × ρ × (h_out - h_in)   ※h: 比エンタルピー(kJ/kg(DA))
```
- V_oa: 導入外気量(現行の換気量計算をそのまま使用可能)
- T_out/X_out: 設計用外気温度・絶対湿度(地域別に必要)

#### ⑧ すきま風負荷(顕熱・潜熱)
建築設備設計基準に明記された式<cite index="47-1">は次のとおりです。外気に隣接する開閉扉がある場合、すき間風の風量[m³/h] = 室容積[m³] × 換気回数とし、換気回数は入口が風上側の場合で夏期2回・冬期3〜4回、それ以外の場合で夏期1回・冬期1〜2回とします。外気に隣接する窓のすき間から入る風量は、窓面積[m²] × 単位すき間風量[m³/(m²・h)]で求め、単位すき間風量は設計風速(気象データによるか、冷房時6m/s・暖房時8m/sとする)とサッシの気密性区分(良好・中程度・不良)から求めます。</cite>
- この式は詳細モードにそのまま実装可能です。

#### ⑨ 厨房等の用途固有負荷
建築設備設計基準は個別式を定めていません(厨房設備は第5編第8章で別途扱われる範囲)。実務では厨房機器のメーカー発熱量カタログ値の積み上げ、または換気フード風量からの逆算が使われます。**本アプリでは、機器積み上げ入力ができない場合の代替として、飲食店用途に限り「厨房負荷加算(W/m²、入力可能なデフォルト値・要確認)」という形で概算追加する案とします。**

#### ⑩ 蓄熱・間欠運転の影響
建築設備設計基準は「間欠空調による蓄熱負荷」を項目として明記していますが<cite index="49-1">具体的な算定式までは示していません</cite>。動的シミュレーション(気象データを使った時刻別計算)が本来の手法であり、簡易な代数式では表現しきれない領域です。

---

## 3. 各入力項目(詳細モードで新たに必要になるもの)

| 分類 | 入力項目 | 備考 |
|---|---|---|
| 建物形状 | 外皮面積(壁・屋根・床)、窓面積、方位別内訳 | 現行は延床面積のみ |
| 断熱仕様 | 壁・屋根・窓のU値(熱貫流率) | 仕様書または省エネ基準の外皮性能値が必要 |
| 日射条件 | ガラスの遮蔽係数(SC)またはη値、庇・ブラインドの有無 | |
| 室内条件 | 設計室温・設計湿度(冷房・暖房別) | 現行は温度のみ |
| 外気条件 | 設計用外気温度(乾球・湿球)、設計用外気湿度、地域 | 現行は地域係数のみ |
| 内部発熱 | 在室人数・作業強度、照明W/m²、OA機器W/m²、厨房機器発熱 | 現行は人数のみ |
| すきま風条件 | サッシ気密性区分、外部に面する扉の有無・向き | 新規 |
| 運転条件 | 運転時間帯、間欠運転の有無 | 詳細モードのみ |

---

## 4. 各負荷項目(整理表)

建築設備設計基準の定義に沿うと、冷房負荷と暖房負荷で対象項目が異なります<cite index="49-1">。冷房負荷は構造体・ガラス面・照明・人体・その他室内・すきま風・外気・ダクト等由来の負荷を対象とし、暖房負荷は構造体・ガラス面・すきま風・外気・ダクト等由来の負荷を対象とします(日射・照明・人体発熱等の内部発熱は原則含めない、安全側の考え方)。</cite>

| 負荷項目 | 冷房 | 暖房 |
|---|---|---|
| 構造体貫流 | ○ | ○ |
| 窓ガラス貫流 | ○ | ○ |
| 日射 | ○ | ×(原則見込まない) |
| 人体(顕熱・潜熱) | ○ | ×(原則見込まない・安全側) |
| 照明 | ○ | ×(原則見込まない) |
| 機器発熱 | ○(その他室内負荷に整理) | ×(原則見込まない) |
| 外気(顕熱・潜熱) | ○ | ○ |
| すきま風(顕熱・潜熱) | ○ | ○ |
| 蓄熱・間欠運転影響 | ○ | ○ |

---

## 5. 必要な物性値・設計条件

- 各部位の熱貫流率U値(壁・屋根・床・窓) — 仕様書または省エネ基準の標準値集が必要
- ガラスの遮蔽係数SC・日射熱取得率η — メーカーカタログ値
- 方位別・時刻別日射量データ — 気象データ(拡張アメダス気象データ等)が必要。本アプリ単体では保持していない
- 設計用外気温度・湿度(地域別) — 気象データが必要。地域係数のような簡易表では代替しきれない
- 人体発熱表(作業強度別・顕熱潜熱) — SHASE便覧等の専門資料が必要。実務解説記事の目安値のみでは根拠として弱い
- 照明・OA機器・厨房機器の発熱原単位 — 用途別の目安値(実務解説記事レベル)またはカタログ積み上げ
- サッシ気密性区分ごとの単位すき間風量表 — 建築設備設計基準・空気調和ハンドブックに掲載(本アプリでは未転記)

---

## 6. 使用する基準・資料

| 資料 | 種別 | 今回の扱い |
|---|---|---|
| 建築設備設計基準(国土交通省大臣官房官庁営繕部設備・環境課監修、令和6年版) | 公的資料(官庁施設向け) | 一次資料として本文を確認済み。負荷項目定義・すきま風式を引用 |
| 空気調和・衛生工学便覧(SHASE) | 専門家向け資料(公的資料ではない) | 今回未参照。詳細モード実装前に別途入手が必要 |
| 実務解説記事(株式会社パラダイム等) | 二次資料(公的基準ではない) | 人体発熱・照明W/m²等の目安値の参考として使用。「業界標準」ではなく「実務解説記事の目安値」と明記する前提 |

---

## 7. 計算単位

| 量 | 単位 |
|---|---|
| 熱負荷 | W または kW |
| 面積あたり発熱 | W/m² |
| 人体発熱 | W/人 |
| 熱貫流率 | W/(m²·K) |
| 風量 | m³/h |
| 比エンタルピー | kJ/kg(DA) |
| 絶対湿度 | kg/kg(DA) |
| 温度 | ℃(乾球・湿球を区別) |

---

## 8. 現在の28.1kWが新モデルでどう変わる可能性があるか

現行値(飲食店・100m²・30人・関東・26℃/22℃設定)の28.1kWは、面積原単位法(244W/m²)による概算値です。詳細モードに切り替えると、以下の要因次第で増減します。

- **増加要因**: 窓面積が大きい・西日を受ける方位・厨房機器発熱が大きい・断熱性能が低い・すきま風が多い立地
- **減少要因**: 断熱性能が高い・窓が小さい・遮蔽(庇・ブラインド)が効いている・気密性が高い

**具体的な数値は、建物仕様(窓面積・断熱・方位)を入力しない限り算出できません。** 現段階では「原単位法によるレンジの目安」以上のことは言えず、詳細モードの入力が揃って初めて実数として比較できます。この点は画面上でも明示すべきです。

---

## 9. 安全率をどこに適用するか(提案)

現状の「一律1.15を負荷計算に掛ける」方式をやめ、以下の3段階に分離することを提案します。

1. **計算負荷(Design Load)**: 詳細モードで積み上げた負荷そのもの。設計用外気条件(超過確率に基づく代表値)を使う時点で、既にある程度安全側に寄っているため、ここに追加の係数は原則掛けない。
2. **機器選定上の余裕**: 計算負荷に対し、機器の標準容量刻みで選定する際に生じる余裕(現行の「余裕率」表示はこれに相当)。これは機器容量の離散性による結果であり、設計側が意図的に上乗せする係数ではない。
3. **機器能力の条件補正**: 機器カタログのJIS定格能力は特定の温湿度条件(例: 室内27℃DB/19℃WB、外気35℃)で表示されており、実際の設計条件と異なる場合は補正が必要。これはメーカー補正表(能力補正曲線)を参照するべき項目であり、一律係数では代替できない。

この3つを混在させないことで、「どこで、なぜ安全側に振っているか」を追跡できる構造にします。二重掛けの防止にもなります。

---

## 10. 詳細モードで実装できない項目と、その代替方法

| 項目 | 実装できない理由 | 代替方法(案) |
|---|---|---|
| 方位別・時刻別日射量 | 気象データ(拡張アメダス気象データ等)が本アプリに組み込まれていない | 地域ごとの「代表的な夏季/冬季設計日射量」の簡易テーブルを用意し、「参考値・要確認」と明示する |
| 設計用外気温湿度(地域別・超過確率基準) | 同上。気象データベースが必要 | 主要都市の代表値を手入力用の初期値として用意し、出典と確認日を明示する(現行の「地域係数」よりは実体を持つが、正式な設計用気象データではない) |
| 建物個別のU値・気密性能 | 実測・仕様書がないと不明 | ユーザーが仕様書の値を入力する前提とし、未入力時は「概算モードでの代替」に切り替える |
| 蓄熱・間欠運転の影響 | 代数式ではなく動的シミュレーションが必要な領域 | 詳細モードでは「考慮しない(定常状態計算)」ことを明示し、必要な場合は専用ソフトでの再計算を促す注記を出す |
| 厨房機器の個別発熱 | メーカー・機種ごとに異なりカタログが必要 | 機器積み上げ入力欄を用意しつつ、未入力時は用途別W/m²の概算加算(要確認ラベル付き)で代替 |

---

## まとめ・次のアクション(提案)

1. この設計仕様書の内容で問題なければ、次のステップとして「詳細モード」のUI・データ構造(入力項目・既定値テーブル)の設計に進みます。
2. SHASE「空気調和・衛生工学便覧」の内容確認が実装前に必要です(本セッションでは未参照)。
3. 気象データ(拡張アメダス気象データ等)の扱いを、①都市別代表値の簡易テーブルとして内蔵するか、②外部データ連携を前提とするか、方針決定が必要です。

コードの変更は、この仕様書についてご確認いただいた後に着手します。
