# SHASE-S112-2009 ⇔ 現行データモデル/計算項目 対応表

作成日: 2026-09-04
方針: コード変更なし。244W/m²・`status: "provisional"`・既存SHARED-LOGIC・既存計算式・係数・安全率・機器選定ロジックは変更していません(末尾で確認)。

**重要な前提**:SHASE-S112-2009の原本PDF(空気調和・衛生工学会発行、847円+税)は本セッションでは入手できていません。以下は、原本を直接参照した内容ではなく、**規格に準拠すると明記する二次資料(設計事務所等の実務解説記事、過去セッションで確認済み)からの情報**、および**規格の目次構成(学会公式サイトで確認済み)**に基づく対応表です。「原本未確認」の欄は、原本入手まで数値・区分を創作しません。

---

## 対応表

| SHASE-S112-2009の仕様項目 | 原本での確認状況 | 対応する現行データモデル | 対応する現行計算項目 | 現状 |
|---|---|---|---|---|
| 冷房基準熱負荷(用途×構造×断熱×方位×階×窓面積率のテーブル値) | **二次資料で具体的数値を確認**(原本未確認)。EE設計通信(SHASE-S112(2000)準拠と明記)に「飲食店舗・客席=**286W/m²**」という記載を確認。同資料には他室用途(ロビー308、劇場客席417、図書館閲覧室143、公民館研修室233、衣料品215等)も併記されているが、各数値に付随する追加の列(例:飲食店舗の行では40・0.6・12・0.5という数値)が何を意味するか(人員密度・窓面積率・換気回数等の候補はあるが)は原本未確認のため断定しない | `Room.usage`、`Room.envelope`、`Room.windows` | `BUILDING_TYPES[].coolingWm2` | 現行244W/m²と二次資料の286W/m²は**約15%の差**があり、単純な差し替えはできない。原本での裏取りが引き続き必要 |
| 暖房基準熱負荷 | **原本未確認**。二次資料でも暖房側の飲食店舗の数値は確認できず | 同上 | `BUILDING_TYPES[].heatingWm2` | 未確認のまま |
| 最大熱負荷簡易計算法(全体の計算式構造) | **二次資料で確認**:`熱負荷=(最大熱負荷+補正熱負荷)×面積×終日空調補正係数×予熱予冷時間補正係数×地域補正係数` | ― | 現行`roughLoadCoolingKW = area×coolingWm2×regionFactor×tempFactor`(SHARED-LOGIC内、既存のまま) | 計算の「型」は類似するが、終日空調補正係数・予熱予冷時間補正係数が現行に存在しない |
| 室温補正 | **二次資料で確認**:冷房24℃設定+24W/㎡、暖房22℃設定+19W/㎡(絶対値加算方式)。基準となる室温(何℃からの補正か)は**原本未確認** | `Room.indoorTemperature` | 現行`tempFactorCooling = 1+(26-設定温度)×0.03`(乗算方式) | **計算方式そのものが異なることが判明済み**。原本での基準温度確認まで置き換えは保留 |
| 構造(RC造/鉄骨造・木造) | **二次資料で確認**:テーブルの軸として存在(最大熱負荷表がRC造用・鉄骨木造用で分かれる)。具体的な数値差は原本未確認 | `Room.envelope`(現行`thermalProperty`は構造区分のフィールドを持たない) | **未実装** | `Room.envelope`に構造区分フィールドを追加する余地はあるが、今回未追加(数値がないため追加しても使えない) |
| 断熱(高・中・低) | **二次資料で確認**:テーブルの軸として存在、判定図で判定するとの記述あり。判定基準は**原本未確認** | `Room.envelope.thermalProperty` | **未実装** | 同上 |
| 方位 | **二次資料で確認**:テーブルの軸として存在(住宅の南向き・西向き等の例値のみ確認、非住宅分は未確認) | `Room.envelope.wall[].orientation`、`Window.orientation` | **未実装** | データモデル上はフィールドが既に存在(前回のStage1実装)。テーブル値は空 |
| 階(最上階・中間階) | **二次資料で確認**:テーブルの軸として存在(住宅例のみ確認) | `Project.targetFloor`、`Project.floors` | 現行`floors`は負荷計算に不使用(既存仕様のまま) | データモデル上はフィールド存在。SHASE-S112相当の階位置区分による負荷差は未実装 |
| 窓面積率 | **二次資料で確認**:定義式「100×窓面積/(窓面積+外壁面積+天井裏外壁面積)」を確認。区分の刻み幅は**原本未確認** | `Room.floorArea`、`Room.envelope.wall[].area`、`Room.windows[].area` | **未実装** | 計算式の定義自体は分かるが、区分に対応するテーブル値は未確認 |
| 地域補正係数 | **原本未確認**。「地域補正係数」という項目の存在のみ、二次資料の目次的言及で確認 | `Project.regionId` | 現行`REGIONS[].coolingFactor/heatingFactor`(8地域の無次元係数、根拠不明のまま) | 現行係数がSHASE-S112の地域補正係数と一致するかは**判定不能**(両方の具体的な数値が揃っていない) |
| 終日空調補正係数 | **原本未確認**。二次資料の計算式内に項目名のみ登場、数値は未確認 | ― | **未実装** | ― |
| 予熱・予冷時間補正係数 | **二次資料で確認**:RC造×1.13、鉄骨造・木造×1.33(基準60分→30分の場合) | `Room.internalHeat.schedule`(将来用フィールド、現状null) | **未実装** | 数値は確認済みだが、適用条件(基準となる予熱時間の定義等)を原本で確認していないため未実装のまま |
| すきま風負荷の算定式 | **国交省基準側で原文確認済み**(SHASE-S112とは別資料)。換気回数法・単位すき間風量法 | `Room.outdoorAir.infiltration` | **未実装** | データモデル上はフィールド存在(前回Stage1)。算定式は既に確認済みのため、次段階で実装可能な数少ない項目 |

---

## 今回の追加調査で新たに確認できたこと

1. **飲食店舗の基準熱負荷=286W/m²**(EE設計通信、SHASE-S112(2000)準拠と明記)。**二次資料ではあるが、初めて用途固有の具体的な数値に到達しました。**
2. パナソニック公式サイトの「概略負荷計算 標準負荷一覧」(SHASE-S112への言及はなし、パナソニック独自の目安表)を確認:一般事務115〜170W/m²、一般商店155〜230W/m²、喫茶・理容230〜290W/m²、**食堂230〜370W/m²**。これはSHASE-S112とは別系統のメーカー資料ですが、現行244W/m²(飲食店)は食堂カテゴリの下限側で範囲内に収まっています。
3. ダイキン公式資料(前回確認済み、飲食店190〜370W/m²)と合わせると、**2社のメーカー独自資料では244は範囲内、SHASE-S112系の二次資料(286)とは約15%の差**という状況です。

## 244W/m²の判定(現時点)

| 比較対象 | 結果 |
|---|---|
| SHASE-S112系(二次資料の286W/m²) | **不一致(約15%低い)**。ただしこの286自体が原本未確認の二次資料由来のため、最終判定ではない |
| ダイキン公式(190〜370W/m²) | 範囲内(一致) |
| パナソニック公式(230〜370W/m²、食堂) | 範囲内・下限側(一致) |
| **総合判定** | **条件付き一致寄りだが、SHASE-S112の原本数値との一致は現時点では判定不能。** メーカー2社の目安レンジには収まるが、SHASE-S112系(二次資料)の値とは差がある、という両面の事実がある状態 |

**依然として`status: "provisional"`を変更する根拠には至りません。** 244を286に置き換える、あるいは現状維持する、いずれの判断も原本の裏取りなしには確定できないためです。

## まとめ

- **原本を直接確認できた項目は0件**です。表の「二次資料で確認」欄の情報は、いずれも規格に準拠すると明記する実務解説記事からのものであり、規格原本そのものではありません。
- 現行の`Room`/`Envelope`/`Window`データモデル(前回のStage1実装)は、SHASE-S112が要求する軸(用途・構造・断熱・方位・階・窓面積率)を**受け皿として持てる構造には既になっています**が、テーブル値そのものが1つも埋まっていません。
- 244W/m²(飲食店冷房)をSHASE-S112の正式値に置き換えられるかどうかは、**原本の飲食店舗の基準熱負荷テーブルを確認しない限り判断できません。** 現状維持(`provisional`)を継続します。

## 変更なきことの確認

- `hvac-calc-engine.js`のSHARED-LOGICブロック:未変更(sync-check.js実行済み、一致確認)
- 244W/m²:`value: 244`のまま
- `status: "provisional"`:維持
- 既存の計算式・係数・安全率・機器選定ロジック:未変更
- 既存57件のテスト:未変更・全PASS

ここで一度停止します。原本の該当箇所を入手・共有いただければ、この対応表の「原本未確認」欄を正式な数値で埋める作業に進みます。
