# STABRO / 建築設備設計基準 / 現行エンジン 3者比較レポート

作成日: 2026-09-04
方針: コード変更なし。244W/m²・既存計算式・既存テストは一切変更していません(後段で確認結果を記載)。

---

## 0. 情報源の区別(重要)

STABROについて、**公式マニュアル本文(操作説明書)は入手できていません。** 以下は、販売代理店2社の公式製品紹介ページ(株式会社イズミコンサルティング=開発元の情報を転載した代理店ページ含む)から確認できた一次情報です。カタログPDF(inf_STABRO_fukakeisan_catalog_R6.pdf)も取得を試みましたが、画像のみでテキスト抽出不可でした。

| 区分 | 意味 |
|---|---|
| **【公式確認】** | 代理店公式ページに明記されている事実 |
| **【推測】** | 同種の専業ソフトとして一般的に備えると考えられるが、STABRO公式情報には明記されていない項目 |

---

## 1. STABROについて公式確認できた事実

- **【公式確認】** 一般社団法人公共建築協会編集・発行『建築設備設計基準 令和6年版』に準拠(計算方式)
- **【公式確認】** 『建築設備設計計算書作成の手引き令和6年版』に準拠(出力様式)
- **【公式確認】** 開発元:株式会社イズミコンサルティング
- **【公式確認】** 画面構成:①屋内データ登録画面(部屋の既定値を事前登録)②構造体登録画面(壁等の材料構成をイメージ図で視覚確認)③室登録画面(部屋条件+配置構造体材料を1画面で管理)④負荷確認画面(最大熱負荷を自動計算・即座に確認)
- **【公式確認】** 全国80地区の設計用屋外条件データを標準搭載(令和6年版で「冬期夜間温度」を追加)
- **【公式確認】** 空気調和・衛生工学会『空気調和・衛生工学便覧』記載の構成材料データを追加搭載(=SHASE便覧が材料物性値の出典)
- **【公式確認】** 令和6年版での主な変更点:設計用屋外条件に冬期夜間温度を追加/地区データの地区・地名追加/各地区データの数値・係数更新/ルーバー(縦)の追加
- **【公式確認】** 出力帳票の構成:表紙1帳票、熱負荷計算書1帳票、熱負荷集計表1帳票、設計条件(温湿度条件・構造体一覧等)9帳票、チェックリスト(室登録一覧等)6帳票 = **合計18帳票**
- **【公式確認】** SI単位で計算、構造体は各100種類、室は999室まで登録可能
- **【公式確認】** 機器選定ツール「SeACD」、ダイキン「DK-BIM」、三菱電機「MEL-BIM」とデータ連携(負荷計算結果を機器選定へシームレスに引き渡す)
- **【公式確認】** Windows 11専用デスクトップソフト、年間サブスクリプション、オンラインライセンス方式

---

## 2. 項目別 STABRO/国交省基準/現行エンジン 比較表

| 項目 | STABRO(公式確認 or 推測) | 建築設備設計基準との関係 | 現行hvac-calc-engine.js | 分類 |
|---|---|---|---|---|
| 物件入力項目 | 【公式確認】物件単位でのプロジェクト管理(複数室999室まで登録) | 基準は物件単位の負荷集計を要求 | 建物用途・地域・面積・階数・人数・温度の単一セットのみ(複数室管理なし) | **B**(現行にない) |
| 室入力項目 | 【公式確認】室登録画面で「部屋条件」と「配置構造体材料」を1画面管理 | 各室ごとの負荷算定が基準の前提 | 「室」という概念自体がなく、建物全体を1つの面積・1つの用途として扱う | **B** |
| 設計条件(屋外) | 【公式確認】全国80地区の設計用屋外条件(冬期夜間温度含む)を標準搭載 | 基準が「屋外気象条件に基づき算定」と規定(既確認) | `REGIONS`の8地域・無次元係数のみ。実際の外気温度データではない | **B** |
| 設計条件(屋内) | 【公式確認】屋内データ登録画面で温湿度条件を事前登録可能 | 基準が「指定された温湿度条件」と規定(既確認) | 温度のみ入力可、**湿度入力欄が存在しない** | **B** |
| 外皮・構造体 | 【公式確認】構造体登録画面、最大100種類、材料データはSHASE便覧準拠 | 基準の冷房①・暖房①(構造体負荷)に対応 | **未実装**(入力欄なし) | **B** |
| 窓・ガラス | 【推測】(構造体登録の一種として扱われると推定。令和6年版でルーバー(縦)を追加した事実から、窓まわりの日射遮蔽が詳細入力対象であることは確認できる) | 基準の冷房②(ガラス面負荷)に対応 | **未実装** | **B** |
| 方位 | 【推測】(室ごとに構造体を配置する以上、方位別の壁面・窓面管理が前提と考えられるが、方位入力そのものの明記は確認できず) | 基準の日射負荷算定に方位情報が前提(既確認) | **未実装** | **B** |
| 日射 | 【推測】(ルーバー追加という事実から日射遮蔽計算の存在は確認できるが、日射量データの扱いの明記は未確認) | 基準の冷房③(日射負荷)に対応 | **未実装** | **B** |
| 照明 | 【推測】(室入力項目の一部と推定、公式ページに明記なし) | 基準の冷房③(照明負荷)に対応 | **未実装** | **B** |
| 人体 | 【推測】(室入力項目の一部と推定、公式ページに明記なし) | 基準の冷房④(人体負荷)に対応 | 顕熱60W/人・潜熱50W/人(実務解説記事由来、既定では設計用必要負荷に不算入) | **C**(実装はあるが根拠未確認、かつ既定で未算入という独自運用) |
| その他内部発熱 | 【推測】(機器発熱等、室入力項目の一部と推定) | 基準の冷房⑤(その他室内負荷) | **未実装** | **B** |
| すきま風 | 【推測】(公式ページに明記なし) | 基準に算定式が明記(既確認) | **未実装**(基準の式はそのまま使える状態で放置) | **B** |
| 外気 | 【推測】(公式ページに明記なし) | 基準の冷房⑦・暖房④ | 換気量[m³/h]のみ算出、熱量化なし | **C**(部分実装、熱負荷への変換が未完成) |
| 換気 | 【公式確認】室単位で管理される室条件の一部と推定されるが、換気量算定式そのものの明記はなし | 基準第4編第4章 | `occupants×用途別原単位`という簡易式 | **C**(方式の根拠未確認) |
| 冷房負荷 | 【公式確認】最大熱負荷計算ソフトとして冷暖房負荷を算出(負荷確認画面) | 基準第4編第1章第2節(3) | 面積×原単位×係数の単一式 | **C**(算出はするが積み上げ方式ではない) |
| 暖房負荷 | 同上 | 基準第4編第1章第2節(4) | 同上 | **C** |
| 顕熱 | 【推測】(積み上げ計算ソフトである以上、顕熱潜熱の分離管理は前提と考えられる) | 基準は人体負荷等で顕熱潜熱を区別(既確認) | 人体負荷のみ顕熱潜熱を分離(他項目は未分離) | **C** |
| 潜熱 | 同上 | 同上 | 人体負荷のみ | **C** |
| 時刻別負荷 | 【推測】(「最大熱負荷計算ソフト」という製品名から、瞬時値ではなく時系列的な最大値抽出を行う可能性が高いが、公式ページに時刻別計算の明記なし) | 基準「熱源機器容量は建物時刻別負荷集計の最大値に基づき算定する」(既確認) | **未実装**(単一時点の静的計算のみ) | **B** |
| 最大負荷 | 【公式確認】「最大熱負荷計算ソフト」と明記、負荷確認画面で最大熱負荷を算出 | 基準の中核概念(既確認) | `requiredCapacityKW`として概念上は存在するが、時刻別集計を経ていない | **C** |
| 負荷集計 | 【公式確認】出力帳票に「熱負荷集計表」が独立した1帳票として存在 | 基準が要求する集計機能 | 単一の建物・単一の計算結果のみ、複数室の集計機能なし | **B** |
| 出力帳票 | 【公式確認】表紙・熱負荷計算書・熱負荷集計表・設計条件9帳票・チェックリスト6帳票の計18帳票、EXCEL/TSV出力対応 | 『建築設備設計計算書作成の手引き』準拠 | 画面表示のみ、帳票出力機能なし | **B** |
| 機器選定へ渡す主要結果 | 【公式確認】SeACD/DK-BIM/MEL-BIMとのデータ連携、負荷計算結果をシームレスに引き渡す | ― | `EQUIPMENT_DB`との接続構造は存在(前回までの実装)、`selectionReasonText`等の追跡性は既に確保 | **A**(この項目のみ現行エンジンが対応方向として一致) |

---

## 3. 用途によって必要になる項目(D分類)

以下は「常に全案件で必須」ではなく、案件の建物用途・条件次第で必要になる項目です。共通必須項目にはしません。

- 厨房機器発熱(飲食店等、調理設備がある用途のみ)
- 病院特有の外気条件(感染対策等による高外気量要求)
- 工場特有の機器発熱・高天井による負荷特性
- 地下階・無窓室特有の換気要求

---

## 4. 分類集計

| 分類 | 件数(全22項目中) | 内容 |
|---|---|---|
| **A**(現行エンジンにあり、STABRO/国基準とも整合) | 1件 | 機器選定へ渡す主要結果(接続構造のみ。数値の正確性は別問題) |
| **B**(STABRO/国基準にはあるが、現行にない) | 14件 | 物件・室単位管理、設計条件(屋外/屋内)、外皮・構造体、窓・ガラス、方位、日射、照明、その他内部発熱、すきま風、時刻別負荷、負荷集計、出力帳票 |
| **C**(現行にあるが根拠を再確認する必要がある) | 7件 | 人体負荷、外気、換気、冷房負荷、暖房負荷、顕熱、潜熱、最大負荷 |
| **D**(用途依存、共通必須にしない) | 4件(例示) | 厨房発熱、病院外気条件、工場機器発熱、地下無窓室換気 |

---

## 5. 244W/m²の状態(変更なし)

**引き続き`status: "provisional"`のまま維持しています。今回の調査でも、正しい/間違いの判断は行っていません。** STABROは用途別の固定W/m²ではなく、室ごとの構造体・窓・方位等を積み上げて計算するソフトである(構造体登録画面・室登録画面という画面構成から強く推測される)ため、**244のような単一係数と直接比較できる対象がSTABRO側に存在しない可能性が高い**という新たな示唆が得られました。ただしこれも【推測】であり、確定ではありません。

---

## 6. 最終報告

### ① 現在のエンジンはプロ仕様の熱負荷計算に対してどこまで出来ているか

**「最大熱負荷を算出し、機器選定に接続する」という全体の枠組みは存在しますが、STABROのようなプロ向けソフトが前提とする「室単位での積み上げ計算」という土台そのものが現行エンジンにはありません。** 22項目中、明確に整合していると言えるのは1項目(機器選定への接続構造)のみで、14項目が完全に未実装、7項目が「実装はあるが根拠不明」という状態です。プロが見れば、「用途と面積だけで一発計算する簡易ツール」と「室ごとに構造体・窓・方位を積み上げるプロ用ソフト」は、同じ土俵で比較できるレベルの違いではないと判断されると考えられます。

### ② 不足しているものは何か

最も本質的な不足は、**「室(Room)」という単位で建物を分割し、それぞれに構造体・窓・方位・内部発熱を割り当てる、というデータモデルそのものが存在しないこと**です。個別の負荷項目(日射・照明等)が未実装であること自体は前回までの監査で繰り返し指摘済みですが、今回STABROとの比較で判明したのは、**それら個別項目を実装する前提として、「物件→室→室ごとの構造体・条件」という階層構造が必要**という点です。現行の「建物全体を1つの面積として扱う」という設計のままでは、日射負荷等を追加しても、STABROが行っている「南向きの部屋と北向きの部屋を別々に計算する」ということ自体ができません。

### ③ 次に実装すべきものは何か

**コードの実装ではなく、データモデルの再設計が次の焦点になります。** 前回までの詳細モード仕様書v1.0で`Room`・`Envelope`・`Window`等のデータ構造を設計済みですが、これは「1棟の建物の中の1室」を表現するモデルとしては存在するものの、**「1つの物件の中に複数の室がある」という物件レベルの構造(STABROでいう「室登録画面」に相当するもの)は、まだ仕様として確定していません。** 次工程では、SHASE-S112原本の数値確認と並行して(あるいはそれ以前に)、この「物件→室(複数)→室ごとの負荷計算→物件全体の負荷集計」という階層構造の設計を行うことが必要と考えます。

---

## 7. 42/42テスト・現状維持の最終確認

本レポート作成にあたり、コードは一切変更していません。

- `hvac-calc-engine.js`・`hvac-load-calculator.jsx`・`hvac-calc-engine.test.js`は現状のまま
- 244W/m²は`value: 244`・`status: "provisional"`のまま
- `calculationMethod`・`loadComponents`も現状のまま
- 既存テストの内容変更・新規テスト追加は行っていません(本レポートは調査・比較のみのため)

以下、最終確認結果です。
